{
 "code": "hidropan",
 "discipline": "electrical",
 "name": "Hidropan (Panambi, Rio Grande do Sul)",
 "region": "Brasil",
 "edition": "RIC 2014",
 "amends": "nbr-5410",
 "references": [
  "Hidropan, Regulamento de Instalações Consumidoras – Fornecimento em Tensão Secundária, 5th edition, August 2014: Tabela 11",
  "Hidropan RIC BT (5th edition, August 2014), item 6.7.4.1"
 ],
 "note": "The utility's own standard over NBR 5410. Its service categories: A (single-phase) goes by the installed load up to 15 kW; C1 to C8 by the demand the designer works out (item 6.7.1), for an installed load up to 75 kW. A building's demand by its method (`building_demand`).",
 "sections": {
  "building_demand": {
   "standard": "HIDROPAN RIC BT 2014",
   "utilities": [
    "HIDROPAN"
   ],
   "country": "BR",
   "source": "Hidropan RIC BT (5th edition, August 2014), item 6.7.4.1: the demand by floor area × the diversity factor × 1.20, plus the condominium; the same area table as Fecoergs's Anexo T, and the same diversity table as its Anexo U from 10 units up to 217, with a factor for each of 2 to 9 units where Fecoergs takes 9.64. Equivalents abroad multiply a dwelling's demand by a factor for the number of dwellings in the same way: Spain's ITC-BT-10 (in BIMCraft's codes), Germany's DIN 18015-1, France's NF C 14-100, the US NEC 220.84 and the UK's ADMD.",
   "unit": "kVA",
   "min_dwellings": 2,
   "mean_of": "area",
   "dwelling": {
    "source": "Tabela 3 (page 75): the demand of one unit by its floor area, 1.76 kVA up to 80 m², then each m² to 350 and every 50 or 100 m² to 1000; an area between two rows takes the next row up",
    "by_area": [
     [
      80,
      1.76
     ],
     [
      81,
      1.78
     ],
     [
      82,
      1.8
     ],
     [
      83,
      1.82
     ],
     [
      84,
      1.84
     ],
     [
      85,
      1.86
     ],
     [
      86,
      1.88
     ],
     [
      87,
      1.9
     ],
     [
      88,
      1.92
     ],
     [
      89,
      1.94
     ],
     [
      90,
      1.96
     ],
     [
      91,
      1.98
     ],
     [
      92,
      2.0
     ],
     [
      93,
      2.02
     ],
     [
      94,
      2.04
     ],
     [
      95,
      2.06
     ],
     [
      96,
      2.09
     ],
     [
      97,
      2.1
     ],
     [
      98,
      2.12
     ],
     [
      99,
      2.14
     ],
     [
      100,
      2.15
     ],
     [
      101,
      2.17
     ],
     [
      102,
      2.19
     ],
     [
      103,
      2.21
     ],
     [
      104,
      2.23
     ],
     [
      105,
      2.25
     ],
     [
      106,
      2.27
     ],
     [
      107,
      2.29
     ],
     [
      108,
      2.31
     ],
     [
      109,
      2.33
     ],
     [
      110,
      2.35
     ],
     [
      111,
      2.37
     ],
     [
      112,
      2.39
     ],
     [
      113,
      2.4
     ],
     [
      114,
      2.42
     ],
     [
      115,
      2.44
     ],
     [
      116,
      2.46
     ],
     [
      117,
      2.48
     ],
     [
      118,
      2.5
     ],
     [
      119,
      2.52
     ],
     [
      120,
      2.54
     ],
     [
      121,
      2.56
     ],
     [
      122,
      2.57
     ],
     [
      123,
      2.59
     ],
     [
      124,
      2.61
     ],
     [
      125,
      2.63
     ],
     [
      126,
      2.65
     ],
     [
      127,
      2.67
     ],
     [
      128,
      2.69
     ],
     [
      129,
      2.71
     ],
     [
      130,
      2.73
     ],
     [
      131,
      2.74
     ],
     [
      132,
      2.76
     ],
     [
      133,
      2.78
     ],
     [
      134,
      2.8
     ],
     [
      135,
      2.82
     ],
     [
      136,
      2.84
     ],
     [
      137,
      2.86
     ],
     [
      138,
      2.88
     ],
     [
      139,
      2.89
     ],
     [
      140,
      2.91
     ],
     [
      141,
      2.93
     ],
     [
      142,
      2.95
     ],
     [
      143,
      2.97
     ],
     [
      144,
      2.99
     ],
     [
      145,
      3.01
     ],
     [
      146,
      3.02
     ],
     [
      147,
      3.04
     ],
     [
      148,
      3.06
     ],
     [
      149,
      3.08
     ],
     [
      150,
      3.1
     ],
     [
      151,
      3.12
     ],
     [
      152,
      3.13
     ],
     [
      153,
      3.15
     ],
     [
      154,
      3.17
     ],
     [
      155,
      3.19
     ],
     [
      156,
      3.21
     ],
     [
      157,
      3.23
     ],
     [
      158,
      3.25
     ],
     [
      159,
      3.26
     ],
     [
      160,
      3.28
     ],
     [
      161,
      3.3
     ],
     [
      162,
      3.32
     ],
     [
      163,
      3.34
     ],
     [
      164,
      3.36
     ],
     [
      165,
      3.37
     ],
     [
      166,
      3.39
     ],
     [
      167,
      3.41
     ],
     [
      168,
      3.43
     ],
     [
      169,
      3.45
     ],
     [
      170,
      3.47
     ],
     [
      171,
      3.48
     ],
     [
      172,
      3.5
     ],
     [
      173,
      3.52
     ],
     [
      174,
      3.54
     ],
     [
      175,
      3.56
     ],
     [
      176,
      3.57
     ],
     [
      177,
      3.59
     ],
     [
      178,
      3.61
     ],
     [
      179,
      3.63
     ],
     [
      180,
      3.65
     ],
     [
      181,
      3.67
     ],
     [
      182,
      3.68
     ],
     [
      183,
      3.7
     ],
     [
      184,
      3.72
     ],
     [
      185,
      3.74
     ],
     [
      186,
      3.76
     ],
     [
      187,
      3.77
     ],
     [
      188,
      3.79
     ],
     [
      189,
      3.81
     ],
     [
      190,
      3.83
     ],
     [
      191,
      3.85
     ],
     [
      192,
      3.86
     ],
     [
      193,
      3.88
     ],
     [
      194,
      3.9
     ],
     [
      195,
      3.92
     ],
     [
      196,
      3.94
     ],
     [
      197,
      3.95
     ],
     [
      198,
      3.97
     ],
     [
      199,
      3.99
     ],
     [
      200,
      4.01
     ],
     [
      201,
      4.03
     ],
     [
      202,
      4.04
     ],
     [
      203,
      4.06
     ],
     [
      204,
      4.08
     ],
     [
      205,
      4.1
     ],
     [
      206,
      4.12
     ],
     [
      207,
      4.13
     ],
     [
      208,
      4.15
     ],
     [
      209,
      4.17
     ],
     [
      210,
      4.19
     ],
     [
      211,
      4.2
     ],
     [
      212,
      4.22
     ],
     [
      213,
      4.24
     ],
     [
      214,
      4.26
     ],
     [
      215,
      4.28
     ],
     [
      216,
      4.29
     ],
     [
      217,
      4.31
     ],
     [
      218,
      4.33
     ],
     [
      219,
      4.35
     ],
     [
      220,
      4.36
     ],
     [
      221,
      4.38
     ],
     [
      222,
      4.4
     ],
     [
      223,
      4.42
     ],
     [
      224,
      4.44
     ],
     [
      225,
      4.45
     ],
     [
      226,
      4.47
     ],
     [
      227,
      4.49
     ],
     [
      228,
      4.51
     ],
     [
      229,
      4.52
     ],
     [
      230,
      4.54
     ],
     [
      231,
      4.56
     ],
     [
      232,
      4.58
     ],
     [
      233,
      4.59
     ],
     [
      234,
      4.61
     ],
     [
      235,
      4.63
     ],
     [
      236,
      4.65
     ],
     [
      237,
      4.67
     ],
     [
      238,
      4.68
     ],
     [
      239,
      4.7
     ],
     [
      240,
      4.72
     ],
     [
      241,
      4.74
     ],
     [
      242,
      4.75
     ],
     [
      243,
      4.77
     ],
     [
      244,
      4.79
     ],
     [
      245,
      4.81
     ],
     [
      246,
      4.82
     ],
     [
      247,
      4.84
     ],
     [
      248,
      4.85
     ],
     [
      249,
      4.86
     ],
     [
      250,
      4.89
     ],
     [
      251,
      4.91
     ],
     [
      252,
      4.93
     ],
     [
      253,
      4.95
     ],
     [
      254,
      4.96
     ],
     [
      255,
      4.98
     ],
     [
      256,
      5.0
     ],
     [
      257,
      5.02
     ],
     [
      258,
      5.03
     ],
     [
      259,
      5.05
     ],
     [
      260,
      5.07
     ],
     [
      261,
      5.09
     ],
     [
      262,
      5.1
     ],
     [
      263,
      5.12
     ],
     [
      264,
      5.14
     ],
     [
      265,
      5.16
     ],
     [
      266,
      5.17
     ],
     [
      267,
      5.19
     ],
     [
      268,
      5.21
     ],
     [
      269,
      5.23
     ],
     [
      270,
      5.24
     ],
     [
      271,
      5.26
     ],
     [
      272,
      5.28
     ],
     [
      273,
      5.29
     ],
     [
      274,
      5.31
     ],
     [
      275,
      5.33
     ],
     [
      276,
      5.35
     ],
     [
      277,
      5.36
     ],
     [
      278,
      5.38
     ],
     [
      279,
      5.4
     ],
     [
      280,
      5.42
     ],
     [
      281,
      5.43
     ],
     [
      282,
      5.45
     ],
     [
      283,
      5.47
     ],
     [
      284,
      5.49
     ],
     [
      285,
      5.5
     ],
     [
      286,
      5.52
     ],
     [
      287,
      5.54
     ],
     [
      288,
      5.55
     ],
     [
      289,
      5.57
     ],
     [
      290,
      5.59
     ],
     [
      291,
      5.61
     ],
     [
      292,
      5.62
     ],
     [
      293,
      5.64
     ],
     [
      294,
      5.66
     ],
     [
      295,
      5.68
     ],
     [
      296,
      5.69
     ],
     [
      297,
      5.71
     ],
     [
      298,
      5.73
     ],
     [
      299,
      5.74
     ],
     [
      300,
      5.76
     ],
     [
      301,
      5.78
     ],
     [
      302,
      5.8
     ],
     [
      303,
      5.81
     ],
     [
      304,
      5.83
     ],
     [
      305,
      5.85
     ],
     [
      306,
      5.86
     ],
     [
      307,
      5.88
     ],
     [
      308,
      5.9
     ],
     [
      309,
      5.92
     ],
     [
      310,
      5.93
     ],
     [
      311,
      5.95
     ],
     [
      312,
      5.97
     ],
     [
      313,
      5.98
     ],
     [
      314,
      6.0
     ],
     [
      315,
      6.02
     ],
     [
      316,
      6.04
     ],
     [
      317,
      6.05
     ],
     [
      318,
      6.07
     ],
     [
      319,
      6.09
     ],
     [
      320,
      6.1
     ],
     [
      321,
      6.12
     ],
     [
      322,
      6.14
     ],
     [
      323,
      6.16
     ],
     [
      324,
      6.17
     ],
     [
      325,
      6.19
     ],
     [
      326,
      6.21
     ],
     [
      327,
      6.22
     ],
     [
      328,
      6.24
     ],
     [
      329,
      6.26
     ],
     [
      330,
      6.27
     ],
     [
      331,
      6.29
     ],
     [
      332,
      6.31
     ],
     [
      333,
      6.33
     ],
     [
      334,
      6.34
     ],
     [
      335,
      6.36
     ],
     [
      336,
      6.38
     ],
     [
      337,
      6.39
     ],
     [
      338,
      6.41
     ],
     [
      339,
      6.43
     ],
     [
      340,
      6.44
     ],
     [
      341,
      6.46
     ],
     [
      342,
      6.48
     ],
     [
      343,
      6.5
     ],
     [
      344,
      6.51
     ],
     [
      345,
      6.53
     ],
     [
      346,
      6.55
     ],
     [
      347,
      6.56
     ],
     [
      348,
      6.58
     ],
     [
      349,
      6.6
     ],
     [
      350,
      6.61
     ],
     [
      400,
      7.45
     ],
     [
      450,
      8.28
     ],
     [
      500,
      9.14
     ],
     [
      550,
      9.91
     ],
     [
      600,
      10.71
     ],
     [
      700,
      12.3
     ],
     [
      800,
      13.86
     ],
     [
      900,
      15.4
     ],
     [
      1000,
      16.93
     ]
    ]
   },
   "diversity": {
    "source": "Tabela 4 (page 76): the diversity factor, an equivalent number of units; above 'up to 10' = 9.64 it prints nine rows with no count, 1.00 and then 0.96 more each, read as 1 to 9 units since they step to 9.64 at 10 and equal Cemig's and Celesc's 4 to 9 (one unit, a single consumer, is not a building of multiple units, items 3.4 and 6.7.4); it ends at 217",
    "steps": [
     [
      2,
      1.96
     ],
     [
      3,
      2.92
     ],
     [
      4,
      3.88
     ],
     [
      5,
      4.84
     ],
     [
      6,
      5.8
     ],
     [
      7,
      6.76
     ],
     [
      8,
      7.72
     ],
     [
      9,
      8.68
     ],
     [
      10,
      9.64
     ],
     [
      11,
      10.42
     ],
     [
      12,
      11.2
     ],
     [
      13,
      11.98
     ],
     [
      14,
      12.76
     ],
     [
      15,
      13.54
     ],
     [
      16,
      14.32
     ],
     [
      17,
      15.1
     ],
     [
      18,
      15.88
     ],
     [
      19,
      16.66
     ],
     [
      20,
      17.44
     ],
     [
      21,
      18.04
     ],
     [
      22,
      18.65
     ],
     [
      23,
      19.25
     ],
     [
      24,
      19.86
     ],
     [
      25,
      20.46
     ],
     [
      26,
      21.06
     ],
     [
      27,
      21.67
     ],
     [
      28,
      22.27
     ],
     [
      29,
      22.88
     ],
     [
      30,
      23.48
     ],
     [
      31,
      24.08
     ],
     [
      32,
      24.69
     ],
     [
      33,
      25.29
     ],
     [
      34,
      25.9
     ],
     [
      35,
      26.5
     ],
     [
      36,
      27.1
     ],
     [
      37,
      27.71
     ],
     [
      38,
      28.31
     ],
     [
      39,
      28.92
     ],
     [
      40,
      29.52
     ],
     [
      41,
      30.12
     ],
     [
      42,
      30.73
     ],
     [
      43,
      31.33
     ],
     [
      44,
      31.94
     ],
     [
      45,
      32.54
     ],
     [
      46,
      33.1
     ],
     [
      47,
      33.66
     ],
     [
      48,
      34.22
     ],
     [
      49,
      34.78
     ],
     [
      50,
      35.34
     ],
     [
      51,
      35.9
     ],
     [
      52,
      36.46
     ],
     [
      53,
      37.02
     ],
     [
      54,
      37.58
     ],
     [
      55,
      38.14
     ],
     [
      56,
      38.7
     ],
     [
      57,
      39.26
     ],
     [
      58,
      39.82
     ],
     [
      59,
      40.38
     ],
     [
      60,
      40.94
     ],
     [
      61,
      41.5
     ],
     [
      62,
      42.06
     ],
     [
      63,
      42.62
     ],
     [
      64,
      43.18
     ],
     [
      65,
      43.74
     ],
     [
      66,
      44.3
     ],
     [
      67,
      44.86
     ],
     [
      68,
      45.42
     ],
     [
      69,
      45.98
     ],
     [
      70,
      46.54
     ],
     [
      71,
      47.1
     ],
     [
      72,
      47.66
     ],
     [
      73,
      48.22
     ],
     [
      74,
      48.78
     ],
     [
      75,
      49.34
     ],
     [
      76,
      49.9
     ],
     [
      77,
      50.46
     ],
     [
      78,
      51.02
     ],
     [
      79,
      51.58
     ],
     [
      80,
      52.14
     ],
     [
      81,
      52.7
     ],
     [
      82,
      53.26
     ],
     [
      83,
      53.82
     ],
     [
      84,
      54.38
     ],
     [
      85,
      54.94
     ],
     [
      86,
      55.5
     ],
     [
      87,
      56.06
     ],
     [
      88,
      56.62
     ],
     [
      89,
      57.18
     ],
     [
      90,
      57.74
     ],
     [
      91,
      58.3
     ],
     [
      92,
      58.86
     ],
     [
      93,
      59.42
     ],
     [
      94,
      59.98
     ],
     [
      95,
      60.54
     ],
     [
      96,
      61.1
     ],
     [
      97,
      61.66
     ],
     [
      98,
      62.22
     ],
     [
      99,
      62.78
     ],
     [
      100,
      63.34
     ],
     [
      101,
      63.59
     ],
     [
      102,
      63.84
     ],
     [
      103,
      64.09
     ],
     [
      104,
      64.34
     ],
     [
      105,
      64.59
     ],
     [
      106,
      64.84
     ],
     [
      107,
      65.09
     ],
     [
      108,
      65.34
     ],
     [
      109,
      65.59
     ],
     [
      110,
      65.84
     ],
     [
      111,
      66.09
     ],
     [
      112,
      66.34
     ],
     [
      113,
      66.59
     ],
     [
      114,
      66.84
     ],
     [
      115,
      67.09
     ],
     [
      116,
      67.34
     ],
     [
      117,
      67.59
     ],
     [
      118,
      67.84
     ],
     [
      119,
      68.09
     ],
     [
      120,
      68.34
     ],
     [
      121,
      68.59
     ],
     [
      122,
      68.84
     ],
     [
      123,
      69.09
     ],
     [
      124,
      69.34
     ],
     [
      125,
      69.59
     ],
     [
      126,
      69.79
     ],
     [
      127,
      69.99
     ],
     [
      128,
      70.19
     ],
     [
      129,
      70.39
     ],
     [
      130,
      70.59
     ],
     [
      131,
      70.79
     ],
     [
      132,
      70.99
     ],
     [
      133,
      71.19
     ],
     [
      134,
      71.39
     ],
     [
      135,
      71.59
     ],
     [
      136,
      71.79
     ],
     [
      137,
      71.99
     ],
     [
      138,
      72.19
     ],
     [
      139,
      72.39
     ],
     [
      140,
      72.59
     ],
     [
      141,
      72.79
     ],
     [
      142,
      72.99
     ],
     [
      143,
      73.19
     ],
     [
      144,
      73.39
     ],
     [
      145,
      73.59
     ],
     [
      146,
      73.79
     ],
     [
      147,
      73.99
     ],
     [
      148,
      74.19
     ],
     [
      149,
      74.39
     ],
     [
      150,
      74.59
     ],
     [
      151,
      74.74
     ],
     [
      152,
      74.89
     ],
     [
      153,
      75.04
     ],
     [
      154,
      75.19
     ],
     [
      155,
      75.34
     ],
     [
      156,
      75.49
     ],
     [
      157,
      75.64
     ],
     [
      158,
      75.79
     ],
     [
      159,
      75.94
     ],
     [
      160,
      76.09
     ],
     [
      161,
      76.24
     ],
     [
      162,
      76.39
     ],
     [
      163,
      76.54
     ],
     [
      164,
      76.69
     ],
     [
      165,
      76.84
     ],
     [
      166,
      76.99
     ],
     [
      167,
      77.14
     ],
     [
      168,
      77.29
     ],
     [
      169,
      77.44
     ],
     [
      170,
      77.59
     ],
     [
      171,
      77.74
     ],
     [
      172,
      77.89
     ],
     [
      173,
      78.04
     ],
     [
      174,
      78.19
     ],
     [
      175,
      78.34
     ],
     [
      176,
      78.44
     ],
     [
      177,
      78.54
     ],
     [
      178,
      78.64
     ],
     [
      179,
      78.74
     ],
     [
      180,
      78.84
     ],
     [
      181,
      78.94
     ],
     [
      182,
      79.04
     ],
     [
      183,
      79.14
     ],
     [
      184,
      79.24
     ],
     [
      185,
      79.34
     ],
     [
      186,
      79.44
     ],
     [
      187,
      79.54
     ],
     [
      188,
      79.64
     ],
     [
      189,
      79.74
     ],
     [
      190,
      79.84
     ],
     [
      191,
      79.94
     ],
     [
      192,
      80.04
     ],
     [
      193,
      80.14
     ],
     [
      194,
      80.24
     ],
     [
      195,
      80.34
     ],
     [
      196,
      80.44
     ],
     [
      197,
      80.54
     ],
     [
      198,
      80.64
     ],
     [
      199,
      80.74
     ],
     [
      200,
      80.84
     ],
     [
      201,
      80.89
     ],
     [
      202,
      80.94
     ],
     [
      203,
      80.99
     ],
     [
      204,
      81.04
     ],
     [
      205,
      81.09
     ],
     [
      206,
      81.14
     ],
     [
      207,
      81.19
     ],
     [
      208,
      81.24
     ],
     [
      209,
      81.29
     ],
     [
      210,
      81.34
     ],
     [
      211,
      81.39
     ],
     [
      212,
      81.44
     ],
     [
      213,
      81.49
     ],
     [
      214,
      81.54
     ],
     [
      215,
      81.59
     ],
     [
      216,
      81.64
     ],
     [
      217,
      81.69
     ]
    ]
   },
   "factor": 1.2,
   "factor_source": "Hidropan RIC BT (5th edition, August 2014), item 6.7.4.1: 1.2 (growth), on the units only",
   "factor_on_common": false,
   "notes": [
    "Five rows of the area table (96, 100, 248, 249 and 500 m²) differ by 0.01 to 0.04 kVA from the curve 0.034939·A^0.895075 that Celesc's Tabela 02 follows: rounding, left as printed."
   ],
   "not_covered": [
    "the condominium's demand (give it in `common_demand`)",
    "commercial units (give their demand in `commercial`)"
   ]
  },
  "entrance": {
   "id": "HIDROPAN",
   "name": "Hidropan (Panambi, Rio Grande do Sul)",
   "standard": "RIC 2014",
   "source": "Hidropan, Regulamento de Instalações Consumidoras – Fornecimento em Tensão Secundária, 5th edition, August 2014: Tabela 11",
   "rule": "A (single-phase) goes by the installed load up to 15 kW; C1 to C8 by the demand the designer works out (item 6.7.1), for an installed load up to 75 kW.",
   "members": [],
   "columns": {
    "connection": "the connection branch, aluminium multiplex: D duplex, Q quadruplex, and its section in mm²; C7 and C8 are fed underground",
    "entry_mm2": "the entry branch, copper (PVC 70 °C), mm²; the neutral as the phases (note 3)",
    "earthing_mm2": "the earthing conductor, copper, mm²",
    "entry_conduit_steel_mm": "the entry branch's conduit, steel, nominal diameter in mm",
    "earthing_conduit_pvc_mm": "the earthing conductor's conduit, PVC, nominal diameter in mm",
    "motor_cv": "the largest motor or welding motor, cv: fn phase to neutral, ff phase to phase, fff three-phase"
   },
   "tables": [
    {
     "system": "220/380",
     "use": "individual",
     "source": "Tabela 11 'Dimensionamento da entrada de serviço' (page 80)",
     "rows": [
      {
       "name": "A",
       "phases": 1,
       "installed_kw": {
        "up_to": 15
       },
       "breaker_a": [
        35
       ],
       "measurement": "direct",
       "columns": {
        "connection": "D10",
        "entry_mm2": 6,
        "earthing_mm2": 6,
        "entry_conduit_steel_mm": 20,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 2
        }
       }
      },
      {
       "name": "C1",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "up_to": 19
       },
       "breaker_a": [
        30
       ],
       "measurement": "direct",
       "columns": {
        "connection": "Q10",
        "entry_mm2": 6,
        "earthing_mm2": 6,
        "entry_conduit_steel_mm": 20,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 2,
         "ff": 3,
         "fff": 5
        }
       }
      },
      {
       "name": "C2",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 19,
        "up_to": 26
       },
       "breaker_a": [
        40
       ],
       "measurement": "direct",
       "columns": {
        "connection": "Q10",
        "entry_mm2": 10,
        "earthing_mm2": 10,
        "entry_conduit_steel_mm": 25,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 2,
         "ff": 5,
         "fff": 10
        }
       }
      },
      {
       "name": "C3",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 26,
        "up_to": 32
       },
       "breaker_a": [
        50
       ],
       "measurement": "direct",
       "columns": {
        "connection": "Q10",
        "entry_mm2": 10,
        "earthing_mm2": 10,
        "entry_conduit_steel_mm": 25,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 2,
         "ff": 5,
         "fff": 10
        }
       }
      },
      {
       "name": "C4",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 32,
        "up_to": 46
       },
       "breaker_a": [
        70
       ],
       "measurement": "direct",
       "columns": {
        "connection": "Q16",
        "entry_mm2": 25,
        "earthing_mm2": 10,
        "entry_conduit_steel_mm": 32,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 3,
         "ff": 10,
         "fff": 15
        }
       }
      },
      {
       "name": "C5",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 46,
        "up_to": 66
       },
       "breaker_a": [
        100
       ],
       "measurement": "direct",
       "columns": {
        "connection": "Q25",
        "entry_mm2": 35,
        "earthing_mm2": 10,
        "entry_conduit_steel_mm": 32,
        "earthing_conduit_pvc_mm": 20,
        "motor_cv": {
         "fn": 5,
         "ff": 12,
         "fff": 20
        }
       }
      },
      {
       "name": "C6",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 66,
        "up_to": 82
       },
       "breaker_a": [
        125
       ],
       "measurement": "indirect",
       "columns": {
        "connection": "Q35",
        "entry_mm2": 50,
        "earthing_mm2": 16,
        "entry_conduit_steel_mm": 40,
        "earthing_conduit_pvc_mm": 25,
        "motor_cv": {
         "fn": 5,
         "ff": 12,
         "fff": 20
        }
       }
      },
      {
       "name": "C7",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 82,
        "up_to": 99
       },
       "breaker_a": [
        150
       ],
       "measurement": "indirect",
       "columns": {
        "connection": "underground entry",
        "entry_mm2": 70,
        "earthing_mm2": 25,
        "entry_conduit_steel_mm": 50,
        "earthing_conduit_pvc_mm": 25
       }
      },
      {
       "name": "C8",
       "phases": 3,
       "installed_kw": {
        "up_to": 75
       },
       "demand_kva": {
        "over": 99,
        "up_to": 115
       },
       "breaker_a": [
        200
       ],
       "measurement": "indirect",
       "columns": {
        "connection": "underground entry",
        "entry_mm2": 95,
        "earthing_mm2": 35,
        "entry_conduit_steel_mm": 65,
        "earthing_conduit_pvc_mm": 32
       }
      }
     ]
    }
   ],
   "notes": [
    "Tabela 11 prints C7 and C8 (82 to 115 kVA) under the same installed load of up to 75 kW as C1 to C6, as printed."
   ],
   "not_covered": "the poles and posts (Tabelas 12 and 13), the breaker types of item 9 and the demand of item 6.7.1 itself, which the designer works out"
  }
 },
 "sources": {
  "building_demand": "Hidropan RIC BT (5th edition, August 2014), item 6.7.4.1: the demand by floor area × the diversity factor × 1.20, plus the condominium; the same area table as Fecoergs's Anexo T, and the same diversity table as its Anexo U from 10 units up to 217, with a factor for each of 2 to 9 units where Fecoergs takes 9.64. Equivalents abroad multiply a dwelling's demand by a factor for the number of dwellings in the same way: Spain's ITC-BT-10 (in BIMCraft's codes), Germany's DIN 18015-1, France's NF C 14-100, the US NEC 220.84 and the UK's ADMD.",
  "entrance": "Hidropan, Regulamento de Instalações Consumidoras – Fornecimento em Tensão Secundária, 5th edition, August 2014: Tabela 11"
 }
}
